within LDRD.CentralPlants;
model CoolingTower "Cooling tower"
  extends Buildings.Experimental.DHC.CentralPlants.BaseClasses.PartialPlant(
    final typ=Buildings.Experimental.DHC.Types.DistrictSystemType.CombinedGeneration5,
    final have_fan=true,
    final have_pum=true,
    final have_eleHea=false,
    final nFue=0,
    final have_eleCoo=false,
    final have_weaBus=true,
    allowFlowReversal=false);

  parameter Modelica.SIunits.MassFlowRate m_flow_nominal
    "Nominal mass flow rate"
    annotation(Dialog(group = "Nominal condition"));
  parameter Modelica.SIunits.PressureDifference dp_nominal = 3E4
    "Nominal pressure drop"
    annotation(Dialog(group = "Nominal condition"));
  parameter Modelica.SIunits.TemperatureDifference TLvgMin = 9 + 273.15
    "Minimum leaving temperature";
  parameter Modelica.SIunits.TemperatureDifference dTApp_nominal = 4
    "Approach"
    annotation (Dialog(group="Nominal condition"));

  Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc yorkCalc(
    redeclare final package Medium = Medium,
    final m_flow_nominal=m_flow_nominal,
    final dp_nominal=dp_nominal,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    TAirInWB_nominal=298.65,
    final TApp_nominal=dTApp_nominal,
    TRan_nominal=4,
    fraPFan_nominal=130,
    yMin=0.1)
    "Cooling tower"
    annotation (Placement(transformation(extent={{-10,30},{10,50}})));
  Buildings.Experimental.DHC.EnergyTransferStations.BaseClasses.Pump_m_flow pum(
    redeclare final package Medium = Medium,
    final m_flow_nominal=m_flow_nominal,
    final dp_nominal=dp_nominal)
    "Pump"
    annotation (
     Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=180,
        origin={160,40})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput m_flow(final unit="kg/s")
    "Mass flow rate in main line" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=0,
        origin={-320,180}), iconTransformation(
        extent={{-40,-40},{40,40}},
        rotation=0,
        origin={-340,260})));
  Controls.CoolingTower con(
    final m_flow_nominal=m_flow_nominal,
    final dTApp_nominal=dTApp_nominal,
    final TLvgMin=TLvgMin)
    "Controller"
    annotation (Placement(transformation(extent={{-70,80},{-50,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TWatLvg(final unit="K",
      displayUnit="degC") "Water leaving temperature" annotation (Placement(
        transformation(extent={{-340,80},{-300,120}}),    iconTransformation(
          extent={{-380,100},{-300,180}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TWatEnt(final unit="K",
      displayUnit="degC") "Water entering temperature" annotation (Placement(
        transformation(extent={{-340,120},{-300,160}}),  iconTransformation(
          extent={{-380,160},{-300,240}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TBorWatEnt(final unit="K",
      displayUnit="degC") "Borefield water entering temperature" annotation (
      Placement(transformation(extent={{-340,40},{-300,80}}),
        iconTransformation(extent={{-380,40},{-300,120}})));
equation
  connect(yorkCalc.TAir, weaBus.TWetBul) annotation (Line(points={{-12,44},{-20,
          44},{-20,60},{1,60},{1,266}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(port_aSerAmb, yorkCalc.port_a)
    annotation (Line(points={{-300,40},{-10,40}}, color={0,127,255}));
  connect(yorkCalc.port_b, pum.port_a)
    annotation (Line(points={{10,40},{150,40}}, color={0,127,255}));
  connect(pum.port_b, port_bSerAmb)
    annotation (Line(points={{170,40},{300,40}}, color={0,127,255}));
  connect(con.yPumMasFlo, pum.m_flow_in)
    annotation (Line(points={{-48,95},{160,95},{160,52}}, color={0,0,127}));
  connect(con.yFan, yorkCalc.y) annotation (Line(points={{-48,85},{-40,85},{-40,
          48},{-12,48}}, color={0,0,127}));
  connect(m_flow, con.m_flow) annotation (Line(points={{-320,180},{-100,180},{-100,
          96},{-72,96}}, color={0,0,127}));
  connect(con.TAir, weaBus.TWetBul) annotation (Line(points={{-72,93},{-80,93},{
          -80,266},{1,266}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(TBorWatEnt, con.TBorWatEnt) annotation (Line(points={{-320,60},{-80,60},
          {-80,84},{-72,84}}, color={0,0,127}));
  connect(TWatLvg, con.TWatLvg) annotation (Line(points={{-320,100},{-120,100},{
          -120,87},{-72,87}}, color={0,0,127}));
  connect(TWatEnt, con.TWatEnt) annotation (Line(points={{-320,140},{-112,140},{
          -112,90},{-72,90}}, color={0,0,127}));
  connect(pum.P, PPum) annotation (Line(points={{171,49},{260,49},{260,160},{320,
          160}}, color={0,0,127}));
  connect(yorkCalc.PFan, PFan) annotation (Line(points={{11,48},{20,48},{20,200},
          {320,200}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-300,-300},
            {300,300}})), Diagram(graphics={Text(
          extent={{-52,12},{106,-40}},
          lineColor={28,108,200},
          textString="fraPFan set to 130 instead of default 1833!
per ASHRAE How to Design & Control
Waterside Economizers
")}),
    experiment(
      StopTime=31622400,
      __Dymola_NumberOfIntervals=8760,
      Tolerance=1e-06,
      __Dymola_Algorithm="Cvode"));
end CoolingTower;
