within LDRD.Examples;
model ParallelCoolingTowersUpstream
  "Parallel connection with central cooling towers upstream of bore field"
  extends BaseClasses.PartialParallelUpstream(
    final facMulTim={1, 10, 10},
    redeclare
      Loads.BuildingTimeSeriesWithETS bui[nBui](final filNam=filNam),
    datDes(
      dp_length_nominal=250,
      dpPumDisSet=dpPumDisSet),
    dis(show_entFlo=true),
    conSto(show_entFlo=true),
    conPla(show_entFlo=true),
    EPum(nin=4));
  /*
  Differential pressure set point takes valve + HX nominal pressure drop,
  assuming 50% authority for the control valve.
  */
  parameter Modelica.SIunits.PressureDifference dpPumDisSet=
    2 * (max(bui[nBui].ets.dp1Hex_nominal, bui[nBui].ets.dp1WSE_nominal) +
    datDes.dp_length_nominal * datDes.lCon[nBui])
    "Differential pressure set point at remote location";

  parameter String filNam[nBui]={
    "modelica://LDRD/Resources/Loads/RefBldgHospitalNew2004_v1.4_7.2_5A_USA_IL_CHICAGO-OHARE.mos",
    "modelica://LDRD/Resources/Loads/RefBldgMidriseApartmentNew2004_v1.4_7.2_5A_USA_IL_CHICAGO-OHARE.mos",
    "modelica://LDRD/Resources/Loads/RefBldgMediumOfficeNew2004_v1.4_7.2_5A_USA_IL_CHICAGO-OHARE.mos"}
    "Library paths of the files with thermal loads as time series";

  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant dpDisSet(
    final k=datDes.dpPumDisSet)
    "DP set point"
    annotation (Placement(transformation(extent={{-20,-70},{0,-50}})));
  Buildings.Controls.OBC.CDL.Continuous.PID conPumDis(
    k=0.01,
    Ti=600,
    r=datDes.dpPumDisSet)
    "Distribution pump controller"
    annotation (Placement(transformation(extent={{30,-70},{50,-50}})));
  Buildings.Fluid.FixedResistances.PressureDrop bypEnd(
    redeclare final package Medium = Medium,
    final m_flow_nominal=datDes.mEnd_flow_nominal,
    from_dp=true,
    final dp_nominal=datDes.dpPumDisSet)
    "End of the line bypass (optional)"
    annotation (Placement(transformation(extent={{50,130},{70,150}})));
  replaceable CentralPlants.CoolingTowers plaCoo(TLvgMin=7 + 273.15)
    constrainedby
    Buildings.Experimental.DHC.CentralPlants.BaseClasses.PartialPlant(
      redeclare final package Medium = Medium,
      final m_flow_nominal=datDes.mPla_flow_nominal)
    "Cooling plant"
    annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-158,-80})));
  Modelica.Blocks.Continuous.Integrator ESto(initType=Modelica.Blocks.Types.Init.InitialState)
    "Stored energy"
    annotation (Placement(transformation(extent={{200,-70},{220,-50}})));
  Modelica.Blocks.Continuous.Integrator EPumPla(initType=Modelica.Blocks.Types.Init.InitialState)
    "Plant pump energy"
    annotation (Placement(transformation(extent={{200,50},{220,70}})));
  Modelica.Blocks.Continuous.Integrator EFanPla(initType=Modelica.Blocks.Types.Init.InitialState)
    "Plant fan electric energy"
    annotation (Placement(transformation(extent={{200,90},{220,110}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant masFloBorFie(final k=
        pumSto.m_flow_nominal) "Borefield nominal flow rate"
    annotation (Placement(transformation(extent={{-300,-190},{-280,-170}})));
  Buildings.Controls.OBC.CDL.Continuous.Min min1
    "Minimum between main flow and borefield nominal flow"
    annotation (Placement(transformation(extent={{-260,-150},{-240,-170}})));
equation
  connect(dis.dp, conPumDis.u_m) annotation (Line(points={{22,143},{40,143},{40,
          -40},{20,-40},{20,-80},{40,-80},{40,-72}}, color={0,0,127}));
  connect(conPumDis.y, pumDis.y)
    annotation (Line(points={{52,-60},{68,-60}}, color={0,0,127}));
  connect(dpDisSet.y, conPumDis.u_s)
    annotation (Line(points={{2,-60},{28,-60}}, color={0,0,127}));
  connect(dis.port_bDisSup, bypEnd.port_a)
    annotation (Line(points={{20,140},{50,140}}, color={0,0,127}));
  connect(bypEnd.port_b, dis.port_aDisRet) annotation (Line(points={{70,140},{80,
          140},{80,134},{20,134}}, color={0,127,255}));

  connect(mDisWat_flow.m_flow, plaCoo.m_flow) annotation (Line(points={{0,-109},
          {0,-106},{-175.333,-106},{-175.333,-102.667}},
                      color={0,0,127}));
  connect(conSto.dH_flow, ESto.u) annotation (Line(points={{-87,12},{180,12},{
          180,-60},{198,-60}},  color={215,215,215}));
  connect(plaCoo.PPum, EPumPla.u) annotation (Line(points={{-168.667,-57.3333},
          {-168.667,60},{198,60}},color={215,215,215}));
  connect(plaCoo.PFan, EFanPla.u) annotation (Line(points={{-171.333,-57.3333},
          {-171.333,100},{198,100}},color={215,215,215}));
  connect(EPumPla.y, EPum.u[4]) annotation (Line(points={{221,60},{240,60},{240,
          120},{258,120}}, color={0,0,127}));
  connect(min1.y, pumSto.m_flow_in) annotation (Line(points={{-238,-160},{-200,
          -160},{-200,-42}},  color={0,0,127}));
  connect(weaDat.weaBus, plaCoo.weaBus) annotation (Line(
      points={{-320,0},{-300,0},{-300,-80},{-238,-80},{-238,-79.9333},{-175.733,
          -79.9333}},
      color={255,204,51},
      thickness=0.5));
  connect(plaCoo.m_flowBorFieMin, min1.u2) annotation (Line(points={{-147.333,
          -57.3333},{-147.333,-54},{-147.333,-52},{-280,-52},{-280,-154},{-262,
          -154}},                                                    color={0,0,
          127}));
  connect(masFloBorFie.y, min1.u1) annotation (Line(points={{-278,-180},{-270,
          -180},{-270,-166},{-262,-166}}, color={0,0,127}));
  connect(conPla.port_bCon, plaCoo.port_aSerAmb) annotation (Line(points={{-90,-90},
          {-120,-90},{-120,-118},{-160.667,-118},{-160.667,-100}},   color={0,
          127,255}));
  connect(plaCoo.port_bSerAmb, conPla.port_aCon) annotation (Line(points={{
          -160.667,-60},{-160.667,-40},{-120,-40},{-120,-84},{-90,-84}},
                                                                   color={0,127,
          255}));
  connect(conPla.dH_flow, EPla.u)
    annotation (Line(points={{-87,-78},{-87,-76},{-60,-76},{-60,-180},{198,-180}},
                                                         color={0,0,127}));
  connect(TDisWatRet.T, plaCoo.TWatEnt) annotation (Line(points={{69,0},{60,0},
          {60,-112},{-171.333,-112},{-171.333,-102.667}}, color={0,0,127}));
  connect(TDisWatBorEnt.T, plaCoo.TWatLvg) annotation (Line(points={{-91,-40},{
          -100,-40},{-100,-104},{-167.333,-104},{-167.333,-102.667}}, color={0,
          0,127}));
  annotation (
  Diagram(
  coordinateSystem(preserveAspectRatio=false, extent={{-360,-260},{360,260}})),
  experiment(
      StopTime=63244800,
      Tolerance=1e-06,
      __Dymola_NumberOfIntervals=17520,
      __Dymola_Algorithm="Cvode"),
  __Dymola_experimentSetupOutput(equidistant=true, events=false),
    Documentation(revisions="<html>
<ul>
<li>
February 23, 2021, by Antoine Gautier:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
This model is identical to
<a href=\"Buildings.Experimental.DHC.Examples.Combined.Generation5.Examples.SeriesConstantFlow\">
Buildings.Experimental.DHC.Examples.Combined.Generation5.Examples.SeriesConstantFlow</a>
except for the energy transfer stations that are connected in parallel and
for the pipe sizing parameters that are adjusted consequently.
</p>
</html>"));
end ParallelCoolingTowersUpstream;
